# Technischer Abgleich: zusätzliches LINAC-Video

Stand: 24.10.2026. Referenz: https://www.youtube.com/watch?v=jSgnWfbEx1A . Vom Nutzer als technische Ergänzung eingebracht, mit einer deutschsprachigen, zeitmarkierten Transkription. Die folgende Prüfung bezieht sich auf diese Transkription. Der vollständige Film konnte nicht direkt gesichtet werden; Kameraführung, Materialdarstellung und genaue Bauteilgeometrie sind deshalb noch nicht als Bildreferenz verifiziert. Zeitmarken wurden vom Nutzer übernommen, nicht nachgemessen.

Der darin beschriebene Elekta-Aufbau ist ein Beispiel einer Bauart. Das Lehrmodell bleibt generisch, bis für einen gezielten Gerätenachbau Modell, Baujahr und technische Unterlagen eindeutig feststehen. Keine Videobilder oder Originalsprechertexte wurden übernommen.

## Ergänzung vom 25.10.2026: Modellwahl und Sichtungsgrenze

Die Seite des offiziellen Elekta-Kanals wurde geöffnet. Titel: *How a Linear Accelerator works – Elekta*; die Videobeschreibung nennt **Elekta Synergy**. Die bisherige Auswahl Versa HD passte daher nicht präzise zur vom Nutzer geforderten Referenz. Fassung 5 verwendet Synergy als äußere Gestaltungsreferenz.

Der Player blieb ohne auswertbare Videobilder; auch Medienabruf und Storyboard-Abruf ergaben keine nutzbare Bilddatei. Es wurde **kein zeitmarkiertes Videobild** dieser YouTube-Referenz gesichtet. Die technische Transkription ist weiterhin verfügbar. Für die tatsächlich umgesetzten äußeren Details wurde deshalb die Herstellerbroschüre S11, S. 1 und 3, im Browser visuell geprüft. Der fehlende direkte Bildvergleich wird auch in der Animation genannt.

Nächster gezielter Abgleich: eine Gesamt-/Schrägansicht, ein Übergang mit ausgeblendeter Verkleidung und der Beschleuniger-/Kopfanschluss aus genau diesem Film. Abweichungen der Geometrie zuerst korrigieren, bevor weitere Kleinteile ergänzt werden. Die neue Oberflächenqualität darf nicht mit belegter Konstruktionstreue verwechselt werden.

## Fachlicher Abgleich und Konsequenzen

| Bereich / Zeitmarke | Einordnung | Konsequenz für die Animation / Nachweis |
|---|---|---|
| Biologie, 00:00 | Die pauschale Überlegenheit der Strahlenempfindlichkeit maligner Zellen ist kein belastbarer allgemeiner Lehrsatz. Tumoren und Normalgewebe unterscheiden sich, mit erheblicher Variabilität. Hypoxie, Reparatur, Fraktionierung und weitere Faktoren beeinflussen den Therapieeffekt. | Phase 04: Tumor- und Normalgewebsschäden sowie unterschiedliche Reaktionen zeigen. Keine selektiv nur im Tumor wirksamen Photonen. S6, Kap. 2–4. |
| HF-Quelle und Synchronisation, 00:36–00:57 | Gut verwertbare Funktionskette. Magnetron und Klystron sind jedoch unterschiedliche HF-Systeme; „digital“ legt die Kanonenbauart nicht fest. | **Jetzt umgesetzt:** getrennte Energie-/Teilchenwege und synchronisierte Makropulsanzeige. Magnetron als Beispiel, Klystron als HF-Verstärker erklärt. S1, Tab. 20.1; S2, 5.5.5–5.5.6. |
| Kanone, 01:24 | Glühemission und Einspeisung unterscheiden. Der abgegebene Strahlstrom lässt sich nicht bauartübergreifend allein durch die Filamenttemperatur erklären. Thermische Emission ist nicht gleich zeitlicher Injektion. | **Jetzt präzisiert:** Diodenbeispiel mit gepulster Spannung; Heizung bleibt zwischen Pulsen an. Keine Triodengitter in dieses Modell einbauen. S2, 5.5.5. |
| Kupferzellen / Iriden, 01:45 | Die Resonator- und Irisgeometrie bestimmt HF-Kopplung und Feldverteilung. Eine Öffnung bündelt Elektronen nicht wie eine mechanische Linse. | **Jetzt präzisiert:** Irisfunktion von magnetischer Fokussierung trennen. Wanderwellenansicht zeigt einen bereits gebündelten Ausschnitt innerhalb eines Pulses; Einfangdynamik bleibt offen. S1, S. 415–418; S2, 5.5.7. |
| Steuerung / Fokus / Hilfssysteme, 02:03–02:33 | „Steering“ und „Focusing“ sind unterschiedliche Aufgaben. „Quadrupol“ ist kein Synonym für Steuerspule. Anzahl und Anordnung sind bauartabhängig. Vakuum und Kühlung erfüllen wiederum andere Funktionen. | **Jetzt umgesetzt:** zusätzliche Bauteilansicht mit generischen Spulen und getrennten Prinzipskizzen für Strahlachse und Strahlbreite. Keine Feld- oder Strahloptikrechnung. S1, S. 419, Abb. 20.34; S2, 5.5.9–5.5.10. |
| Slalom-Umlenkung, 02:42–03:20 | Plausible Elekta-bezogene Referenz. Achromatische Strahlführung ist auf einen Auslegungsbereich bezogen; nicht jede beliebige Elektronenenergie trifft exakt denselben Punkt. Eine Brennfleckgröße von 1 mm ist kein universeller LINAC-Wert. | Phase 02: ausdrücklich bezeichnete Slalomvariante; Elektronenbahn und Magnetbereiche zusammen zeigen, Energiebreite qualitativ erläutern. Keinen Slalom allein aus dem Wort frei zeichnen. S1, S. 419–420, Abb. 20.36b; S2, 5.5.10. |
| Target / Primärkollimator, 03:32–03:51 | Energie wird nicht vollständig zu nutzbaren Photonen. Wärme, unterschiedliche Photonenergien und vorwärtsbetonte Emission gehören zum Verständnis. Der Primärkollimator begrenzt das maximale Nutzstrahlenbündel; er ist nicht nur ein Filter für bereits gestreute Photonen. | Phase 02: Elektronen enden im Target; Photonen beginnen dort. Wärmeabfuhr separat. Strahlen außerhalb der Öffnung werden im Kollimatormaterial abgeschwächt; keine Strahlen durch massive Blenden als Nutzstrahl. S1, S. 420–421; S3, Kap. 7. |
| Flattening Filter, 04:23–04:31 | Ein flacheres Dosisquerprofil gilt für definierte Bedingungen wie Messtiefe und Feldgröße. Kein homogenes Dosisvolumen in jeder Tiefe. FFF ist eine beabsichtigte alternative Betriebsart. | Phase 02: FF und FFF klar benennen; qualitative Intensität nicht mit berechneter Gewebedosis verwechseln. S1, S. 420; S8, Folie 65. |
| Monitorkammern, 04:49–05:26 | Kammern im Strahlkopf überwachen den Geräteoutput und weitere Strahlmerkmale. Sie messen die Tumordosis im Patienten nicht unmittelbar und beweisen keine vollständige Übereinstimmung mit dem Patientenplan. Anzahl, Elektroden und Zuständigkeiten sind gerätespezifisch. Redundanz bedeutet nicht fehlerfreie Sofortreaktion. | Phase 02: Monitorladung/MU von geplanter Patientendosis trennen; redundante Überwachung und Strahlabschaltung zeigen. „Drei Kammern / sieben Elektroden“ erst nach eindeutigem Gerätenachweis. S1, S. 421; S2, 5.5.15. |
| MLC, 05:44–05:51 | Eine momentane Öffnung ist eine zweidimensionale Projektion aus einer Einstrahlrichtung. Die räumliche Dosisverteilung entsteht aus Feldformen, Fluenz, Einstrahlrichtungen und Wechselwirkungen. MLC ist zentral für gängige LINAC-IMRT/VMAT; IMRT als Prinzip ist nicht ausschließlich an einen MLC gebunden. | Phase 02: BEV mit Strahlgeometrie koppeln; Zielvolumen statt bloßer sichtbarer Tumorkontur. Für das gewählte Modell nicht benötigte Leafpaare schließen bzw. durch passende Blenden abdecken. Transmission und Halbschatten nicht als exakt null behaupten. S1, S. 421; S2, 5.5.13. |
| Steuerung / Clearance, 06:16–07:35 | Zentrale Abstimmung ersetzt keine unabhängigen Prüfungen. Große Clearance garantiert keine kollisionsfreie Rotation, besonders bei Tischdrehung und Lagerungszubehör. Genannte Maße sind keine allgemeinen Konstruktionswerte. | Spätere Gesamtansicht: Steuerung, Rückmeldung und Interlocks getrennt kenntlich machen. Keine Aussage „uneingeschränkt kollisionsfrei“. Maße 45/62 cm bleiben ohne Modellbeleg unübernommen. S8, Folien 69–72; konkrete Architektur weiter offen. |

## Prioritäten und nächste Schritte

1. **P0 – Fehlvorstellungen verhindern:** Output/MU ≠ direkt gemessene Tumordosis; MLC-Öffnung ≠ 3D-Dosisform; keine pauschale biologische Selektivität. Vor Phase 02–04 in Sprechertext und Bildprüfung berücksichtigen.
2. **P1 – Phase 01 technisch verständlicher:** Makropulse, dauerhaft heiße Kathode, getrennte Steuer-/Fokusfunktion und Irisfunktion sind in Fassung 2 umgesetzt. Die vier Hauptansichten und 68 s bleiben erhalten.
3. **P2 – Phase 02 vorbereiten:** Strahltransport → Target/Primärkollimator → FF/FFF und Monitoring → Blenden/MLC. Vor genauer Modellgeometrie Videobilder und passenden Hersteller-/Lehrbuchquerschnitt abgleichen. Keine Dimensionsrekonstruktion aus einer gesprochenen Zahl.

## Kurzer Unterrichtstest für die neue Ergänzung (12 Minuten)

Mit 9–12 Lernenden in drei Kleingruppen; je ein Browsergerät. Noch keine bewertete Leistungskontrolle.

- **0–2 min:** Alle notieren einzeln, wodurch Elektronen entstehen, Energie gewinnen und auf der gewünschten Bahn bleiben. Keine Antwortvorgaben.
- **2–6 min:** Gruppen betrachten Ansicht 01/02. Einmal im Injektionsfenster, einmal in der Pulspause anhalten. Auftrag: „Zeigt am Bild, was weiterhin aktiv ist, und erklärt den Unterschied zwischen Steuerung und Fokussierung.“
- **6–9 min:** Ansicht 03 mit HF-Einzelschritt. Ein Lernender pro Gruppe erklärt an einem festen Ort den Feldwechsel und am Paket den Energiegewinn. Lehrkraft fragt nach, ohne vorab zu korrigieren.
- **9–12 min:** Individuelles Exit-Ticket: „Wird die Kathode für jeden Puls kalt und wieder heiß?“, „Was ist der Unterschied zwischen Strahlachse und Strahlbreite?“, „Sind die beiden Diagrammzeiten direkt vergleichbar?“ Je eine begründete Antwort.

Beobachtet werden Erklärung, sichere Zuordnung und wiederkehrende Fehlvorstellungen; Gefallen allein ist kein Erfolgskriterium. Wenn zwei oder mehr Lernende dieselbe falsche Ursache nennen, zuerst Bild/Erklärung überarbeiten. Lesbarkeit am Beamer und auf einem echten Smartphone separat prüfen. Ergebnis noch offen.

Quellenschlüssel S1–S8: siehe [SOURCES.md](SOURCES.md).
