# Vier Phasen, gemeinsame Qualitätsentwicklung

## Arbeitsweise

Pro Phase entsteht eine zusammenhängende, direkt prüfbare Animation. Wenige anwählbare Ansichten unterstützen das Anhalten und Besprechen. Erst nach dem gemeinsamen Review wird die nächste Phase auf demselben fachlichen und gestalterischen Stand ausgearbeitet. Rückmeldungen werden als übertragbare Regeln festgehalten. Nach Phase 04 werden alle Phasen gemeinsam geprüft und frühere Abschnitte nachgezogen.

## Umfang und Reihenfolge

| Phase | Inhalt und Übergabe | Stand am 25.10.2026 |
|---|---|---|
| 01 Quelle und Beschleunigung | Elektronenquelle, Injektion, HF-Zufuhr, gewählte Wanderwellenstruktur, Energiegewinn; Übergabe: energiereicher Elektronenstrahl | Fassung 5 in `phase1.html`, 68 s, mit Synergy-orientierter Außenform und drei Geräteperspektiven, sichtbarer Trennung von Therapiekopf/kV/MV, Lehrschnitt, Kamera, Gerätekarte, Makropulsen und Steuer-/Fokusansicht; gemeinsames fachlich-visuelles Review offen |
| 02 Photonenerzeugung und Strahlformung | Passende Strahlführung, Target, Bremsstrahlung, Spektrum, FF/FFF-Einordnung, Monitoring, Blenden/MLC; Übergabe: geformter Photonenstrahl | Vorhandene ältere Studien als Ausgangspunkt, noch nicht im neuen Phasenstandard überarbeitet |
| 03 Wechselwirkung im Gewebe und Strahlenchemie | Photonwechselwirkung, sekundäre Elektronen, lokale Ionisation/Anregung, Wasserradiolyse und konkurrierende Reaktionen | Bisherige Gesamtübersicht vorhanden, Detailausbau nach Review 02 |
| 04 DNA-Schäden und Zellreaktion | Direkte/indirekte Wirkung, Schadensarten, Reparatur/Fehlreparatur, verzögerte Zellfolgen und Normalgewebe | Bisherige Gesamtübersicht vorhanden, Detailausbau nach Review 03 |

## Phase 01 – aktueller gemeinsamer Prüfauftrag

1. Gerätetransfer: Auf einem offiziellen Synergy-Foto und in der Außenansicht Therapiekopf, Beschleunigerarm, Gantry, kV-Quelle/-Detektor, MV-Panel und Liege zuordnen lassen. Kann dieselbe Person erklären, dass der nachfolgende Innenaufbau schematisch ist?
2. Orientierung: Bleiben Quelle und Beschleunigungsstruktur bei den Kamerafahrten im Gesamtgerät lokalisierbar? Gelingt die Rückkehr über „Gesamtgerät“? Sind zentrale Labels auf dem Beamer und auf 390 px lesbar? Kurzer Test: [REFERENCE-INSTAGRAM.md](REFERENCE-INSTAGRAM.md).
3. Übersicht: Sind Elektronenweg, HF-Energie und zeitliche Synchronisation unterscheidbar? Versteht die lernende Person, dass die Kathode zwischen Pulsen heiß bleibt? In der zusätzlichen Spulenansicht: Strahlachse und Strahlbreite getrennt erklären lassen.
4. Quelle: Lassen sich Heizung, Kathode, Fokussierelektrode und Anodenöffnung räumlich zuordnen? Wird Emission von Beschleunigung unterschieden?
5. Wanderwelle: Einmal anhalten und um eine Achtelperiode weiterschalten. Kann die lernende Person erklären, warum das Feld an einem festen Ort wechselt und ein passend eintreffendes Paket trotzdem Energie gewinnt?
6. Energie: Wird klar, weshalb 6 MeV keine Verdreifachung der Geschwindigkeit gegenüber 2 MeV bedeuten? Bleibt die Kanonen-Injektionsenergie davon getrennt?

Für die Rückmeldung reichen pro Ansicht drei Angaben: **Was ist fachlich falsch oder missverständlich? Was ist visuell schwer erkennbar? Was sollte bleiben?** Vor Ausbau von Phase 02 zuerst die wiederkehrenden Probleme beheben.

## Übertragbare Regeln – Startfassung

| Regel | Konsequenz für alle Phasen |
|---|---|
| Jede Bauteilfunktion braucht einen sichtbaren Zusammenhang | Zufuhrwege und Anschlüsse tatsächlich verbinden; keine schwebenden Funktionsbauteile |
| Vergrößern erhält die räumliche Zuordnung | Gemeinsame Geometrie, kontinuierliche Kamerafahrt, kleine Gerätekarte und Rücksprung; Ansicht ohne Kamerabewegung anbieten |
| Farben haben eine feste Bedeutung | e⁻ türkis, Therapiephotonen später gold, HF-Energie violett; E-Feld rosa und Kraft grün, jeweils mit Legende |
| Bewegungen müssen Ursache und Wirkung koppeln | Feldmoment und Teilchenposition aus derselben Zeitbasis; später Reaktionsprodukte nicht neben unveränderten Edukten duplizieren |
| Ein Zoom erhält die Orientierung | Ansichtsebene, gezeigter Ausschnitt und Übergabe zur nächsten Phase benennen |
| Detailtiefe wird dosiert | Vier Ansichten je Phase als Obergrenze für den ersten Entwurf; Erläuterungen außerhalb des Bildes; keine Textwand im Strahlengang |
| Quantitative Anzeigen benötigen einen definierten Status | Berechnet, gemessen oder gewähltes Beispiel ausdrücklich unterscheiden; keine willkürlichen Dosis- oder Spektrenkurven als Messung |
| Modellgrenzen gehören an die betroffene Szene | Insbesondere Buncher, v≈c-Näherung, geometrische Proportionen und didaktische Zeitlupe |

## Änderungsjournal

| Datum | Erkenntnis / Änderung | Später erneut prüfen |
|---|---|---|
| 23.10.2026 | Statt einer durchgehend generischen HF-Darstellung wird eine Wanderwellenvariante mit gekoppeltem Feld-/Paketmodell verwendet. | Bauart in Phase 02 konsequent fortführen; keine unbegründete Vermischung verschiedener Herstellerkonfigurationen |
| 23.10.2026 | Anschlüsse von Quelle, HF-Zufuhr, Kühlung und Vakuumpumpe beim eigenen Bildreview verbessert. | In allen Folgephasen die räumlichen Verbindungen vor zusätzlicher Oberflächendekoration prüfen |
| 23.10.2026 | Energieanzeige ersetzt übertriebene optische Beschleunigung im relativistischen Abschnitt. | Auch beim Target und im Gewebe Energieübertragung getrennt von dekorativer Partikelgeschwindigkeit vermitteln |
| 24.10.2026 | Zusätzliche Video-Transkription ausgewertet: Makropulse und getrennte Steuer-/Fokusfunktionen ergänzt; gerätespezifische Angaben nicht verallgemeinert. | Quellenkritik, Phase-02-Vorgaben und 12-Minuten-Test in `REFERENCE-VIDEO.md`; keine Sichtprüfung des ganzen Videos behaupten |
| 25.10.2026 | Neue Instagram-Referenz ausgewertet und Phase 01 räumlich eingebettet. Kamerafahrten enden vor den Lernhalten; die Gerätekarte bleibt verfügbar. | In Phase 02 räumlich am Strahlkopf anschließen; Umlenkbauart konsistent belegen, MLC/Blenden gemeinsam begrenzen. Dosis/Strahlenchemie/DNA gemäß `REFERENCE-INSTAGRAM.md` prüfen. |
| 25.10.2026 | Auf Wunsch Gerätebezug zu Elekta Versa HD hergestellt: Außenform anhand Herstellerbildern; Lehrschnitt ausdrücklich von nicht belegter Hersteller-Innengeometrie getrennt. | Fotozuordnung testen. In Phase 02 Elekta-Bauart fachlich konsistent belegen; Maß- und Kollisionstreue nicht aus der Außenansicht ableiten. |
| 25.10.2026 | Rückmeldung: Außenform zu grob, näher am YouTube-Video arbeiten. Videobeschreibung nennt Synergy. Außenform nach tatsächlich gesichteter Synergy-Broschüre neu aufgebaut; Materialschattierung und drei Perspektiven ergänzt. | Exakter Einzelbildabgleich mit dem Film bleibt mangels auswertbarem Videoabruf offen. Silhouette und Proportionen vor Phase 02 prüfen; realistischere Schattierung ist kein Nachweis technischer Genauigkeit. |
| offen | Rückmeldung von Jan zur neuen Phase 01 | Vor Phase 02 in konkrete Regeln übersetzen |

## Abschlussprüfung des Gesamtfilms

- Durchgehende Orientierung: Wo sind wir im Gerät, im Gewebe, im Molekül oder in der Zelle?
- Stimmige Übergaben: Elektron → Photonenfeld → Sekundärelektronen/chemische Reaktionen → mögliche biologische Folgen. Keine scheinbar unvermeidliche Kette für jedes Teilchen.
- Einheitliche Farben, Symbole, Beschriftung, Kamera, Materialstil und Bedienung; frühere Phasen anhand späterer Erkenntnisse nacharbeiten.
- Unterschiedliche Zeit- und Größenordnungen sichtbar erklären; keine Gleichsetzung von Filmzeit und realem Ablauf.
- Fachlicher Gegencheck durch Medizinphysik und strahlenbiologisch fachkundige Lehrkraft.
- Kurzer Unterrichtstest: zunächst pro Phase 2–3 Lernende erklären lassen, was sie sehen; am Ende 15–20 Minuten für den zusammenhängenden Ablauf mit individuellen Erklärungen. Wiederkehrende Fehlvorstellungen führen zurück in die Überarbeitung.

Die Liste dokumentiert das vereinbarte Vorgehen. Sie behauptet keine bereits erfolgte fachliche oder didaktische Freigabe.

Für den technischen Videoabgleich und den konkreten 12-Minuten-Unterrichtstest siehe [REFERENCE-VIDEO.md](REFERENCE-VIDEO.md).
